Level	Number	Name	BARC_SPC_CATEGORY	BARC_SPC_GROUP_CLASS0	BARC_SPC_GROUP_CLASS1	BARC_SPC_KEY	Area	IES_AREA	Volume	IES_OCCUPATION_REAL	IES_OCCUPATION_DESIGN	IES_PROFILE	BARC_REF_ACTIVITY_PEOPLE_SENSIBLE	BARC_REF_ACTIVITY_PEOPLE_LATENT	IES_LIGHT_DENSITY	IES_ILLUMINANCE	BARC_EA_PLUG_EQUIP1_PERAREA	BARC_EA_PLUG_EQUIP1_PERPERSON	BARC_EA_PLUG_EQUIP1_PERROOM	IES_PLUG_TOTAL	IES_PLUG_TOTAL_DENSITY	IES_INT_GAINS_TOTAL_DENSITY	IES_VENTILATION_TYPE	BARC_VENT_SUPPLY_DESIGN	Condition Type	BARC_SPC_HEAT_TEMP_SETPOINT	BARC_SPC_CLG_TEMP_SETPOINT	IES_COMF_RH_MIN	IES_COMF_RH_MAX	IES_HEAT_POWER_DENSITY	IES_COOL_POWER_DENSITY
D00.1	D8	12P	OFFICE	D.00.15.01	D	[OF] Meeting Room <= 12p	23.8	24.9	56.0	12	12	[Office] Meeting Room M	75	40	10.0	500	0	30	0	360	15.1	62.8	VAV	480	Heated and cooled	21	25	40	60	50	75
D00.1	D9	8P	OFFICE	D.00.11.01	D	[OF] Meeting Room <= 12p	16.6	17.2	39.0	8	8	[Office] Meeting Room M	75	40	10.0	500	0	30	0	240	14.5	60.6	VAV	320	Heated and cooled	21	25	40	60	50	75
D00.1	D10	6P	OFFICE	D.00.10.01	D	[OF] Meeting Room < 6p	14.1	14.4	33.2	6	6	[Office] Meeting Room SS	75	40	10.0	500	0	30	0	180	12.7	54.5	VAV	240	Heated and cooled	21	25	40	60	50	75
00	D11	8P	OFFICE	D.00.11	D	[OF] Meeting Room <= 12p	16.6	17.1	37.3	8	8	[Office] Meeting Room M	75	40	10.0	500	0	30	0	240	14.5	60.6	VAV	320	Heated and cooled	21	25	40	60	50	75
00	D12	6P	OFFICE	D.00.10	D	[OF] Meeting Room < 6p	14.1	14.4	31.8	6	6	[Office] Meeting Room SS	75	40	10.0	500	0	30	0	180	12.7	54.5	VAV	240	Heated and cooled	21	25	40	60	50	75
00	D13	10P	OFFICE	D.00.08	D	[OF] Meeting Room <= 12p	22.4	22.7	50.5	10	10	[Office] Meeting Room M	75	40	10.0	500	0	30	0	300	13.4	56.8	VAV	400	Heated and cooled	21	25	40	60	50	75
00	D14	D1	OFFICE	D.00.07	D	[OF] Meeting Room < 6p	8.3	8.6	42.2	6	6	[Office] Meeting Room SS	75	40	10.0	500	0	30	0	180	21.8	86.1	VAV	240	Heated and cooled	21	25	40	60	50	75
00	D15	6P	OFFICE	D.00.09	D	[OF] Meeting Room < 6p	13.8	14.1	31.0	6	6	[Office] Meeting Room SS	75	40	10.0	500	0	30	0	180	13.1	55.8	VAV	240	Heated and cooled	21	25	40	60	50	75
00	D16	6P	OFFICE	D.00.06	D	[OF] Meeting Room < 6p	11.7	12.3	59.6	6	6	[Office] Meeting Room SS	75	40	10.0	500	0	30	0	180	15.4	64.0	VAV	240	Heated and cooled	21	25	40	60	50	75
D00.1	D17	6P	OFFICE	D.00.09.01	D	[OF] Meeting Room < 6p	12.0	12.2	28.2	6	6	[Office] Meeting Room SS	75	40	10.0	500	0	30	0	180	15.0	62.6	VAV	240	Heated and cooled	21	25	40	60	50	75
D00.1	D18	10P	OFFICE	D.00.08.01	D	[OF] Meeting Room <= 12p	22.4	23.4	52.7	10	10	[Office] Meeting Room M	75	40	10.0	500	0	30	0	300	13.4	56.8	VAV	400	Heated and cooled	21	25	40	60	50	75
00	D19	15P	OFFICE	D.00.05	D	[OF] Meeting Room >12p	26.9	27.6	137.1	15	15	[Office] Meeting Room L	75	40	10.0	500	0	30	0	450	16.7	68.6	VAV	600	Heated and cooled	21	25	40	60	50	75
00	D20	12P	OFFICE	D.00.04	D	[OF] Meeting Room <= 12p	24.6	25.2	125.4	43	43	[Office] Meeting Room M	75	40	10.0	500	0	30	0	1290	52.5	193.6	VAV	1720	Heated and cooled	21	25	40	60	50	75
00	D-AF.00.01	Afvalberging	TECHNICAL SPACE	D.00.02	D	[TS] Storage	54.7	58.0	279.1	0	0	[General] Off	75	40	0.0	0	0	0	0	0	0.0	0.0	None	0	Unconditioned	0	99	0	100	0	0
00	D-BE.00.01	berging	TECHNICAL SPACE	D.00.00	D	[TS] Storage	1.7	1.9	8.9	0	0	[General] Off	75	40	0.0	0	0	0	0	0	0.0	0.0	None	0	Unconditioned	0	99	0	100	0	0
00	D-BE.00.02	berging	TECHNICAL SPACE	D.00.00	D	[TS] Storage	50.7	51.9	258.4	0	0	[General] Off	75	40	0.0	0	0	0	0	0	0.0	0.0	None	0	Unconditioned	0	99	0	100	0	0
D01	D-BE.01.01	berging	TECHNICAL SPACE	D.01.00	D	[TS] Storage	1.7	1.9	5.3	0	0	[General] Off	75	40	0.0	0	0	0	0	0	0.0	0.0	None	0	Unconditioned	0	99	0	100	0	0
D02	D-BE.02.01	berging	TECHNICAL SPACE	D.02.00	D	[TS] Storage	1.7	1.9	5.3	0	0	[General] Off	75	40	0.0	0	0	0	0	0	0.0	0.0	None	0	Unconditioned	0	99	0	100	0	0
D03	D-BE.03.01	berging	TECHNICAL SPACE	D.03.00	D	[TS] Storage	1.7	1.9	5.3	0	0	[General] Off	75	40	0.0	0	0	0	0	0	0.0	0.0	None	0	Unconditioned	0	99	0	100	0	0
D04	D-BE.04.01	berging	TECHNICAL SPACE	D.04.00	D	[TS] Storage	1.7	1.9	5.3	0	0	[General] Off	75	40	0.0	0	0	0	0	0	0.0	0.0	None	0	Unconditioned	0	99	0	100	0	0
D05	D-BE.05.01	berging	TECHNICAL SPACE	D.01.00	D	[TS] Storage	1.7	1.9	5.3	0	0	[General] Off	75	40	0.0	0	0	0	0	0	0.0	0.0	None	0	Unconditioned	0	99	0	100	0	0
D06	D-BE.06.01	berging	TECHNICAL SPACE	D.01.00	D	[TS] Storage	1.7	1.9	5.4	0	0	[General] Off	75	40	0.0	0	0	0	0	0	0.0	0.0	None	0	Unconditioned	0	99	0	100	0	0
00	D-FD.00.01	Flex desks	OFFICE	D.00.19	D	[OF] Office	43.2	47.7	97.1	6	6	[EN16798] Office Landscape	75	40	7.5	500	0	75	0	450	10.4	28.3	VAV	240	Heated and cooled	21	25	40	60	50	75
D00.1	D-FD.00.01.01	Flex desks	OFFICE	D.00.19	D	[OF] Office	43.2	47.7	101.5	6	6	[EN16798] Office Landscape	75	40	7.5	500	0	75	0	450	10.4	28.3	VAV	240	Heated and cooled	21	25	40	60	50	75
00	D-FD.00.03	Flex desks	OFFICE	D.00.03	D	[OF] Office	67.8	73.5	152.5	8	8	[EN16798] Office Landscape	75	40	7.5	500	0	75	0	600	8.9	25.2	VAV	320	Heated and cooled	21	25	40	60	50	75
D00.1	D-FD.00.03.01	Flex desks	OFFICE	D.00.03	D	[OF] Office	67.8	73.5	159.3	8	8	[EN16798] Office Landscape	75	40	7.5	500	0	75	0	600	8.9	25.2	VAV	320	Heated and cooled	21	25	40	60	50	75
00	D-GA.00.01	Gang	GENERAL	D.00.00	D	[GEN] Stairway	8.8	9.3	44.7	0	0	[General] Off	75	40	2.0	100	0	0	0	0	0.0	2.0	None	0	Heated	18	99	0	100	0	0
00	D-GA.00.02	Gang	OFFICE	D.00.00	D	[OF] Circulation	99.8	107.5	224.6	0	0	[EN16798] Office Landscape	75	40	3.0	150	0	0	0	0	0.0	3.0	None	0	Heated and cooled	18	28	0	100	0	0
00	D-GA.00.03	Gang	OFFICE	D.00.20	D	[OF] Entrance	98.0	107.9	220.5	6	6	[EN16798] Office Landscape	75	40	3.0	300	3	0	0	294	3.0	10.6	CAV	240	Heated and cooled	21	25	0	100	50	50
00	D-GA.00.04	Gang	OFFICE	D.00.20	D	[OF] Entrance	113.5	122.6	255.5	7	7	[EN16798] Office Landscape	75	40	3.0	300	3	0	0	341	3.0	10.6	CAV	280	Heated and cooled	21	25	0	100	50	50
D01	D-GA.01.01	Gang	OFFICE	D.01.00	D	[OF] Circulation	55.9	59.5	178.4	0	0	[EN16798] Office Landscape	75	40	3.0	150	0	0	0	0	0.0	3.0	None	0	Heated and cooled	18	28	0	100	0	0
D02	D-GA.02.01	Gang	OFFICE	D.02.00	D	[OF] Circulation	55.9	59.5	178.4	0	0	[EN16798] Office Landscape	75	40	3.0	150	0	0	0	0	0.0	3.0	None	0	Heated and cooled	18	28	0	100	0	0
D03	D-GA.03.01	Gang	OFFICE	D.03.00	D	[OF] Circulation	55.9	59.5	178.4	0	0	[EN16798] Office Landscape	75	40	3.0	150	0	0	0	0	0.0	3.0	None	0	Heated and cooled	18	28	0	100	0	0
D04	D-GA.04.01	Gang	OFFICE	D.04.00	D	[OF] Circulation	55.9	59.5	178.4	0	0	[EN16798] Office Landscape	75	40	3.0	150	0	0	0	0	0.0	3.0	None	0	Heated and cooled	18	28	0	100	0	0
D05	D-GA.05.01	Gang	OFFICE	D.01.00	D	[OF] Circulation	55.9	59.5	178.4	0	0	[EN16798] Office Landscape	75	40	3.0	150	0	0	0	0	0.0	3.0	None	0	Heated and cooled	18	28	0	100	0	0
D06	D-GA.06.01	Gang	OFFICE	D.01.00	D	[OF] Circulation	55.9	59.5	182.4	0	0	[EN16798] Office Landscape	75	40	3.0	150	0	0	0	0	0.0	3.0	None	0	Heated and cooled	18	28	0	100	0	0
00	D-KO.00.01	Koker	TECHNICAL SPACE	D.00.00	D	[TS] Shaft	4.9	5.5	25.1	0	0	[General] Off	75	40	0.0	0	0	0	0	0	0.0	0.0	None	0	Unconditioned	0	99	0	100	0	0
00	D-KO.00.04	Koker	TECHNICAL SPACE	D.00.00	D	[TS] Shaft	0.5	0.7	2.6	0	0	[General] Off	75	40	0.0	0	0	0	0	0	0.0	0.0	None	0	Unconditioned	0	99	0	100	0	0
00	D-KO.00.05	Koker	TECHNICAL SPACE	D.00.00	D	[TS] Shaft	0.5	0.7	2.8	0	0	[General] Off	75	40	0.0	0	0	0	0	0	0.0	0.0	None	0	Unconditioned	0	99	0	100	0	0
00	D-KO.00.06	Koker	TECHNICAL SPACE	D.00.00	D	[TS] Shaft	4.8	5.4	24.5	0	0	[General] Off	75	40	0.0	0	0	0	0	0	0.0	0.0	None	0	Unconditioned	0	99	0	100	0	0
D01	D-KO.01.01	Koker	TECHNICAL SPACE	D.01.00	D	[TS] Shaft	4.9	5.5	15.7	0	0	[General] Off	75	40	0.0	0	0	0	0	0	0.0	0.0	None	0	Unconditioned	0	99	0	100	0	0
D01	D-KO.01.02	Koker	TECHNICAL SPACE	D.01.00	D	[TS] Shaft	3.6	4.1	11.4	0	0	[General] Off	75	40	0.0	0	0	0	0	0	0.0	0.0	None	0	Unconditioned	0	99	0	100	0	0
D01	D-KO.01.05	Koker	TECHNICAL SPACE	D.01.00	D	[TS] Shaft	0.4	0.5	1.2	0	0	[General] Off	75	40	0.0	0	0	0	0	0	0.0	0.0	None	0	Unconditioned	0	99	0	100	0	0
D01	D-KO.01.06	Koker	TECHNICAL SPACE	D.01.00	D	[TS] Shaft	4.6	5.3	14.8	0	0	[General] Off	75	40	0.0	0	0	0	0	0	0.0	0.0	None	0	Unconditioned	0	99	0	100	0	0
D02	D-KO.02.01	Koker	TECHNICAL SPACE	D.02.00	D	[TS] Shaft	4.9	5.5	15.7	0	0	[General] Off	75	40	0.0	0	0	0	0	0	0.0	0.0	None	0	Unconditioned	0	99	0	100	0	0
D02	D-KO.02.03	Koker	TECHNICAL SPACE	D.02.00	D	[TS] Shaft	3.6	4.1	11.4	0	0	[General] Off	75	40	0.0	0	0	0	0	0	0.0	0.0	None	0	Unconditioned	0	99	0	100	0	0
D02	D-KO.02.05	Koker	TECHNICAL SPACE	D.02.00	D	[TS] Shaft	0.4	0.5	1.2	0	0	[General] Off	75	40	0.0	0	0	0	0	0	0.0	0.0	None	0	Unconditioned	0	99	0	100	0	0
D02	D-KO.02.06	Koker	TECHNICAL SPACE	D.02.00	D	[TS] Shaft	4.6	5.3	14.8	0	0	[General] Off	75	40	0.0	0	0	0	0	0	0.0	0.0	None	0	Unconditioned	0	99	0	100	0	0
D03	D-KO.03.01	Koker	TECHNICAL SPACE	D.03.00	D	[TS] Shaft	4.9	5.5	15.7	0	0	[General] Off	75	40	0.0	0	0	0	0	0	0.0	0.0	None	0	Unconditioned	0	99	0	100	0	0
D03	D-KO.03.03	Koker	TECHNICAL SPACE	D.03.00	D	[TS] Shaft	3.6	4.1	11.4	0	0	[General] Off	75	40	0.0	0	0	0	0	0	0.0	0.0	None	0	Unconditioned	0	99	0	100	0	0
D03	D-KO.03.05	Koker	TECHNICAL SPACE	D.03.00	D	[TS] Shaft	0.4	0.5	1.2	0	0	[General] Off	75	40	0.0	0	0	0	0	0	0.0	0.0	None	0	Unconditioned	0	99	0	100	0	0
D03	D-KO.03.06	Koker	TECHNICAL SPACE	D.03.00	D	[TS] Shaft	4.6	5.3	14.8	0	0	[General] Off	75	40	0.0	0	0	0	0	0	0.0	0.0	None	0	Unconditioned	0	99	0	100	0	0
D04	D-KO.04.01	Koker	TECHNICAL SPACE	D.04.00	D	[TS] Shaft	4.9	5.5	15.7	0	0	[General] Off	75	40	0.0	0	0	0	0	0	0.0	0.0	None	0	Unconditioned	0	99	0	100	0	0
D04	D-KO.04.03	Koker	TECHNICAL SPACE	D.04.00	D	[TS] Shaft	3.6	4.1	11.4	0	0	[General] Off	75	40	0.0	0	0	0	0	0	0.0	0.0	None	0	Unconditioned	0	99	0	100	0	0
D04	D-KO.04.05	Koker	TECHNICAL SPACE	D.04.00	D	[TS] Shaft	0.4	0.5	1.2	0	0	[General] Off	75	40	0.0	0	0	0	0	0	0.0	0.0	None	0	Unconditioned	0	99	0	100	0	0
D04	D-KO.04.06	Koker	TECHNICAL SPACE	D.04.00	D	[TS] Shaft	4.6	5.3	14.8	0	0	[General] Off	75	40	0.0	0	0	0	0	0	0.0	0.0	None	0	Unconditioned	0	99	0	100	0	0
D05	D-KO.05.01	Koker	TECHNICAL SPACE	D.01.00	D	[TS] Shaft	4.9	5.5	15.7	0	0	[General] Off	75	40	0.0	0	0	0	0	0	0.0	0.0	None	0	Unconditioned	0	99	0	100	0	0
D05	D-KO.05.03	Koker	TECHNICAL SPACE	D.01.00	D	[TS] Shaft	3.6	4.1	11.4	0	0	[General] Off	75	40	0.0	0	0	0	0	0	0.0	0.0	None	0	Unconditioned	0	99	0	100	0	0
D05	D-KO.05.05	Koker	TECHNICAL SPACE	D.01.00	D	[TS] Shaft	0.4	0.5	1.2	0	0	[General] Off	75	40	0.0	0	0	0	0	0	0.0	0.0	None	0	Unconditioned	0	99	0	100	0	0
D05	D-KO.05.06	Koker	TECHNICAL SPACE	D.01.00	D	[TS] Shaft	4.6	5.3	14.8	0	0	[General] Off	75	40	0.0	0	0	0	0	0	0.0	0.0	None	0	Unconditioned	0	99	0	100	0	0
D06	D-KO.06.01	Koker	TECHNICAL SPACE	D.01.00	D	[TS] Shaft	4.9	5.5	16.1	0	0	[General] Off	75	40	0.0	0	0	0	0	0	0.0	0.0	None	0	Unconditioned	0	99	0	100	0	0
D06	D-KO.06.03	Koker	TECHNICAL SPACE	D.01.00	D	[TS] Shaft	3.6	4.1	11.6	0	0	[General] Off	75	40	0.0	0	0	0	0	0	0.0	0.0	None	0	Unconditioned	0	99	0	100	0	0
D06	D-KO.06.05	Koker	TECHNICAL SPACE	D.01.00	D	[TS] Shaft	0.4	0.5	1.2	0	0	[General] Off	75	40	0.0	0	0	0	0	0	0.0	0.0	None	0	Unconditioned	0	99	0	100	0	0
D06	D-KO.06.06	Koker	TECHNICAL SPACE	D.01.00	D	[TS] Shaft	4.6	5.3	15.1	0	0	[General] Off	75	40	0.0	0	0	0	0	0	0.0	0.0	None	0	Unconditioned	0	99	0	100	0	0
D07	D-KO.07.01	Koker	TECHNICAL SPACE	D.07.00	D	[TS] Shaft	4.9	4.9	12.9	0	0	[General] Off	75	40	0.0	0	0	0	0	0	0.0	0.0	None	0	Unconditioned	0	99	0	100	0	0
D07	D-KO.07.03	Koker	TECHNICAL SPACE	D.07.00	D	[TS] Shaft	3.6	3.6	9.3	0	0	[General] Off	75	40	0.0	0	0	0	0	0	0.0	0.0	None	0	Unconditioned	0	99	0	100	0	0
D07	D-KO.07.06	Koker	TECHNICAL SPACE	D.07.00	D	[TS] Shaft	4.6	4.6	12.1	0	0	[General] Off	75	40	0.0	0	0	0	0	0	0.0	0.0	None	0	Unconditioned	0	99	0	100	0	0
00	D-LI.00.01	Lift	TECHNICAL SPACE	D.00.00	D	[TS] Shaft	16.8	18.3	85.6	0	0	[General] Off	75	40	0.0	0	0	0	0	0	0.0	0.0	None	0	Unconditioned	0	99	0	100	0	0
D01	D-LI.01.01	Lift	TECHNICAL SPACE	D.01.00	D	[TS] Shaft	16.8	18.3	53.5	0	0	[General] Off	75	40	0.0	0	0	0	0	0	0.0	0.0	None	0	Unconditioned	0	99	0	100	0	0
D02	D-LI.02.01	Lift	TECHNICAL SPACE	D.02.00	D	[TS] Shaft	16.8	18.3	53.5	0	0	[General] Off	75	40	0.0	0	0	0	0	0	0.0	0.0	None	0	Unconditioned	0	99	0	100	0	0
D03	D-LI.03.01	Lift	TECHNICAL SPACE	D.03.00	D	[TS] Shaft	16.8	18.3	53.5	0	0	[General] Off	75	40	0.0	0	0	0	0	0	0.0	0.0	None	0	Unconditioned	0	99	0	100	0	0
D04	D-LI.04.01	Lift	TECHNICAL SPACE	D.04.00	D	[TS] Shaft	16.8	18.3	53.5	0	0	[General] Off	75	40	0.0	0	0	0	0	0	0.0	0.0	None	0	Unconditioned	0	99	0	100	0	0
D05	D-LI.05.01	Lift	TECHNICAL SPACE	D.01.00	D	[TS] Shaft	16.8	18.3	53.5	0	0	[General] Off	75	40	0.0	0	0	0	0	0	0.0	0.0	None	0	Unconditioned	0	99	0	100	0	0
D06	D-LI.06.01	Lift	TECHNICAL SPACE	D.01.00	D	[TS] Shaft	16.8	18.3	54.7	0	0	[General] Off	75	40	0.0	0	0	0	0	0	0.0	0.0	None	0	Unconditioned	0	99	0	100	0	0
00	D-OF.00.01	Makerspace	OFFICE	D.00.01	D	[OF] Makerspace	251.2	254.3	1281.1	16	16	[EN16798] Office Landscape	75	40	10.0	500	0	75	0	1200	4.8	19.6	VAV	640	Heated and cooled	21	25	40	60	50	75
D01	D-OF.01.01	[OF] Landscape Office	OFFICE	D.01.01	D	[OF] Office	358.6	374.8	1143.8	29	29	[EN16798] Office Landscape	75	40	7.5	500	0	75	0	2175	6.1	19.6	VAV	1160	Heated and cooled	21	25	40	60	50	75
D01	D-OF.01.02	[OF] Landscape Office	OFFICE	D.01.02	D	[OF] Office	204.0	212.3	650.7	16	16	[EN16798] Office Landscape	75	40	7.5	500	0	75	0	1200	5.9	19.3	VAV	640	Heated and cooled	21	25	40	60	50	75
D01	D-OF.01.03	[OF] Landscape Office	OFFICE	D.01.03	D	[OF] Office	194.3	198.1	619.9	16	16	[EN16798] Office Landscape	75	40	7.5	500	0	75	0	1200	6.2	19.8	VAV	640	Heated and cooled	21	25	40	60	50	75
D01	D-OF.01.04	[OF] Landscape Office	OFFICE	D.01.04	D	[OF] Office	380.6	395.3	1214.3	31	31	[EN16798] Office Landscape	75	40	7.5	500	0	75	0	2325	6.1	19.7	VAV	1240	Heated and cooled	21	25	40	60	50	75
D02	D-OF.02.01	[OF] Landscape Office	OFFICE	D.02.01	D	[OF] Office	360.4	376.8	1149.8	30	30	[EN16798] Office Landscape	75	40	7.5	500	0	75	0	2250	6.2	20.0	VAV	1200	Heated and cooled	21	25	40	60	50	75
D02	D-OF.02.02	[OF] Landscape Office	OFFICE	D.02.02	D	[OF] Office	204.0	212.3	650.7	16	16	[EN16798] Office Landscape	75	40	7.5	500	0	75	0	1200	5.9	19.3	VAV	640	Heated and cooled	21	25	40	60	50	75
D02	D-OF.02.03	[OF] Landscape Office	OFFICE	D.02.03	D	[OF] Office	195.0	199.0	622.1	16	16	[EN16798] Office Landscape	75	40	7.5	500	0	75	0	1200	6.2	19.8	VAV	640	Heated and cooled	21	25	40	60	50	75
D02	D-OF.02.04	[OF] Landscape Office	OFFICE	D.02.04	D	[OF] Office	381.3	396.1	1216.4	31	31	[EN16798] Office Landscape	75	40	7.5	500	0	75	0	2325	6.1	19.7	VAV	1240	Heated and cooled	21	25	40	60	50	75
D03	D-OF.03.01	[OF] Landscape Office	OFFICE	D.03.01	D	[OF] Office	360.4	376.7	1149.8	30	30	[EN16798] Office Landscape	75	40	7.5	500	0	75	0	2250	6.2	20.0	VAV	1200	Heated and cooled	21	25	40	60	50	75
D03	D-OF.03.2	[OF] Landscape Office	OFFICE	D.03.02	D	[OF] Office	204.0	212.3	650.7	16	16	[EN16798] Office Landscape	75	40	7.5	500	0	75	0	1200	5.9	19.3	VAV	640	Heated and cooled	21	25	40	60	50	75
D03	D-OF.03.03	[OF] Landscape Office	OFFICE	D.03.03	D	[OF] Office	195.0	197.3	622.1	16	16	[EN16798] Office Landscape	75	40	7.5	500	0	75	0	1200	6.2	19.8	VAV	640	Heated and cooled	21	25	40	60	50	75
D03	D-OF.03.04	[OF] Landscape Office	OFFICE	D.05.04	D	[OF] Office	381.3	396.0	1216.4	31	31	[EN16798] Office Landscape	75	40	7.5	500	0	75	0	2325	6.1	19.7	VAV	1240	Heated and cooled	21	25	40	60	50	75
D04	D-OF.04.01	[OF] Landscape Office	OFFICE	D.04.01	D	[OF] Office	360.4	376.7	1149.8	30	30	[EN16798] Office Landscape	75	40	7.5	500	0	75	0	2250	6.2	20.0	VAV	1200	Heated and cooled	21	25	40	60	50	75
D04	D-OF.04.02	[OF] Landscape Office	OFFICE	D.04.02	D	[OF] Office	204.0	212.3	650.7	16	16	[EN16798] Office Landscape	75	40	7.5	500	0	75	0	1200	5.9	19.3	VAV	640	Heated and cooled	21	25	40	60	50	75
D04	D-OF.04.03	[OF] Landscape Office	OFFICE	D.04.03	D	[OF] Office	195.0	197.3	622.1	16	16	[EN16798] Office Landscape	75	40	7.5	500	0	75	0	1200	6.2	19.8	VAV	640	Heated and cooled	21	25	40	60	50	75
D04	D-OF.04.04	[OF] Landscape Office	OFFICE	D.04.04	D	[OF] Office	381.3	396.0	1216.4	31	31	[EN16798] Office Landscape	75	40	7.5	500	0	75	0	2325	6.1	19.7	VAV	1240	Heated and cooled	21	25	40	60	50	75
D05	D-OF.05.01	[OF] Landscape Office	OFFICE	D.05.01	D	[OF] Office	360.4	376.7	1149.8	30	30	[EN16798] Office Landscape	75	40	7.5	500	0	75	0	2250	6.2	20.0	VAV	1200	Heated and cooled	21	25	40	60	50	75
D05	D-OF.05.02	[OF] Landscape Office	OFFICE	D.05.02	D	[OF] Office	204.0	212.3	650.7	16	16	[EN16798] Office Landscape	75	40	7.5	500	0	75	0	1200	5.9	19.3	VAV	640	Heated and cooled	21	25	40	60	50	75
D05	D-OF.05.03	[OF] Landscape Office	OFFICE	D.05.03	D	[OF] Office	195.0	197.3	622.1	16	16	[EN16798] Office Landscape	75	40	7.5	500	0	75	0	1200	6.2	19.8	VAV	640	Heated and cooled	21	25	40	60	50	75
D05	D-OF.05.04	[OF] Landscape Office	OFFICE	D.05.04	D	[OF] Office	381.3	396.0	1216.4	31	31	[EN16798] Office Landscape	75	40	7.5	500	0	75	0	2325	6.1	19.7	VAV	1240	Heated and cooled	21	25	40	60	50	75
D06	D-OF.06.01	[OF] Landscape Office	OFFICE	D.06.01	D	[OF] Office	360.4	376.7	1175.0	30	30	[EN16798] Office Landscape	75	40	7.5	500	0	75	0	2250	6.2	20.0	VAV	1200	Heated and cooled	21	25	40	60	50	75
D06	D-OF.06.02	[OF] Landscape Office	OFFICE	D.06.02	D	[OF] Office	204.0	212.3	665.0	16	16	[EN16798] Office Landscape	75	40	7.5	500	0	75	0	1200	5.9	19.3	VAV	640	Heated and cooled	21	25	40	60	50	75
D06	D-OF.06.03	[OF] Landscape Office	OFFICE	D.06.03	D	[OF] Office	195.0	197.3	635.8	16	16	[EN16798] Office Landscape	75	40	7.5	500	0	75	0	1200	6.2	19.8	VAV	640	Heated and cooled	21	25	40	60	50	75
D06	D-OF.06.04	[OF] Landscape Office	OFFICE	D.06.04	D	[OF] Office	381.3	396.0	1243.1	31	31	[EN16798] Office Landscape	75	40	7.5	500	0	75	0	2325	6.1	19.7	VAV	1240	Heated and cooled	21	25	40	60	50	75
00	D-SA.00.01/1	Sanitair	GENERAL	D.00.00	D	[GEN] Restrooms	9.2	10.5	46.7	0	0	[General] Off	75	40	2.0	100	0	0	0	0	0.0	2.0	None	0	Heated	18	99	0	100	0	0
00	D-SA.00.02	Sanitair	GENERAL	D.00.00	D	[GEN] Restrooms	4.8	5.6	24.6	0	0	[General] Off	75	40	2.0	100	0	0	0	0	0.0	2.0	None	0	Heated	18	99	0	100	0	0
00	D-SA.00.03/1	Sanitair	GENERAL	D.00.00	D	[GEN] Restrooms	11.1	11.9	56.8	0	0	[General] Off	75	40	2.0	100	0	0	0	0	0.0	2.0	None	0	Heated	18	99	0	100	0	0
D01	D-SA.01.01/1	Sanitair	GENERAL	D.01.00	D	[GEN] Restrooms	9.2	10.1	29.3	0	0	[General] Off	75	40	2.0	100	0	0	0	0	0.0	2.0	None	0	Heated	18	99	0	100	0	0
D01	D-SA.01.02	Sanitair	GENERAL	D.01.00	D	[GEN] Restrooms	4.9	5.3	15.7	0	0	[General] Off	75	40	2.0	100	0	0	0	0	0.0	2.0	None	0	Heated	18	99	0	100	0	0
D01	D-SA.01.03/1	Sanitair	GENERAL	D.01.00	D	[GEN] Restrooms	11.0	11.9	35.0	0	0	[General] Off	75	40	2.0	100	0	0	0	0	0.0	2.0	None	0	Heated	18	99	0	100	0	0
D02	D-SA.02.01	Sanitair	GENERAL	D.02.00	D	[GEN] Restrooms	9.2	10.1	29.3	0	0	[General] Off	75	40	2.0	100	0	0	0	0	0.0	2.0	None	0	Heated	18	99	0	100	0	0
D02	D-SA.02.02	Sanitair	GENERAL	D.02.00	D	[GEN] Restrooms	4.9	5.3	15.7	0	0	[General] Off	75	40	2.0	100	0	0	0	0	0.0	2.0	None	0	Heated	18	99	0	100	0	0
D02	D-SA.02.03	Sanitair	GENERAL	D.02.00	D	[GEN] Restrooms	11.0	11.9	35.0	0	0	[General] Off	75	40	2.0	100	0	0	0	0	0.0	2.0	None	0	Heated	18	99	0	100	0	0
D03	D-SA.03.01	Sanitair	GENERAL	D.03.00	D	[GEN] Restrooms	9.2	10.1	29.3	0	0	[General] Off	75	40	2.0	100	0	0	0	0	0.0	2.0	None	0	Heated	18	99	0	100	0	0
D03	D-SA.03.02	Sanitair	GENERAL	D.03.00	D	[GEN] Restrooms	4.9	5.3	15.7	0	0	[General] Off	75	40	2.0	100	0	0	0	0	0.0	2.0	None	0	Heated	18	99	0	100	0	0
D03	D-SA.03.03	Sanitair	GENERAL	D.03.00	D	[GEN] Restrooms	11.0	11.9	35.0	0	0	[General] Off	75	40	2.0	100	0	0	0	0	0.0	2.0	None	0	Heated	18	99	0	100	0	0
D04	D-SA.04.01	Sanitair	GENERAL	D.04.00	D	[GEN] Restrooms	9.2	10.1	29.3	0	0	[General] Off	75	40	2.0	100	0	0	0	0	0.0	2.0	None	0	Heated	18	99	0	100	0	0
D04	D-SA.04.02	Sanitair	GENERAL	D.04.00	D	[GEN] Restrooms	4.9	5.3	15.7	0	0	[General] Off	75	40	2.0	100	0	0	0	0	0.0	2.0	None	0	Heated	18	99	0	100	0	0
D04	D-SA.04.03	Sanitair	GENERAL	D.04.00	D	[GEN] Restrooms	11.0	11.9	35.0	0	0	[General] Off	75	40	2.0	100	0	0	0	0	0.0	2.0	None	0	Heated	18	99	0	100	0	0
D05	D-SA.05.01	Sanitair	GENERAL	D.01.00	D	[GEN] Restrooms	9.2	10.1	29.3	0	0	[General] Off	75	40	2.0	100	0	0	0	0	0.0	2.0	None	0	Heated	18	99	0	100	0	0
D05	D-SA.05.02	Sanitair	GENERAL	D.01.00	D	[GEN] Restrooms	4.9	5.3	15.7	0	0	[General] Off	75	40	2.0	100	0	0	0	0	0.0	2.0	None	0	Heated	18	99	0	100	0	0
D05	D-SA.05.03	Sanitair	GENERAL	D.01.00	D	[GEN] Restrooms	11.0	11.9	35.0	0	0	[General] Off	75	40	2.0	100	0	0	0	0	0.0	2.0	None	0	Heated	18	99	0	100	0	0
D06	D-SA.06.01	Sanitair	GENERAL	D.01.00	D	[GEN] Restrooms	9.2	10.1	29.9	0	0	[General] Off	75	40	2.0	100	0	0	0	0	0.0	2.0	None	0	Heated	18	99	0	100	0	0
D06	D-SA.06.02	Sanitair	GENERAL	D.01.00	D	[GEN] Restrooms	4.9	5.3	16.0	0	0	[General] Off	75	40	2.0	100	0	0	0	0	0.0	2.0	None	0	Heated	18	99	0	100	0	0
D06	D-SA.06.03	Sanitair	GENERAL	D.01.00	D	[GEN] Restrooms	11.0	11.9	35.8	0	0	[General] Off	75	40	2.0	100	0	0	0	0	0.0	2.0	None	0	Heated	18	99	0	100	0	0
D00.1	D-TL.00.00.01	technisch lokaal	TECHNICAL SPACE	D.00.00.01	D	[TS] Technical Space	2.1	2.6	4.9	0	0	[General] Off	75	40	0.0	0	0	0	0	0	0.0	0.0	None	0	Unconditioned	0	99	0	100	0	0
00	D-TL.00.01	technisch lokaal	TECHNICAL SPACE	D.00.20	D	[TS] Technical Space	11.9	13.1	60.5	0	0	[General] Off	75	40	0.0	0	0	0	0	0	0.0	0.0	None	0	Unconditioned	0	99	0	100	0	0
D00.1	D-TL.00.09.01	technisch lokaal	TECHNICAL SPACE	D.00.09.01	D	[TS] Technical Space	1.5	1.6	3.4	0	0	[General] Off	75	40	0.0	0	0	0	0	0	0.0	0.0	None	0	Unconditioned	0	99	0	100	0	0
D01	D-TL.01.01	technisch lokaal	TECHNICAL SPACE	D.01.00	D	[TS] Technical Space	3.9	4.3	12.4	0	0	[General] Off	75	40	0.0	0	0	0	0	0	0.0	0.0	None	0	Unconditioned	0	99	0	100	0	0
D02	D-TL.02.01	technisch lokaal	TECHNICAL SPACE	D.02.00	D	[TS] Technical Space	3.9	4.3	12.4	0	0	[General] Off	75	40	0.0	0	0	0	0	0	0.0	0.0	None	0	Unconditioned	0	99	0	100	0	0
D03	D-TL.03.01	technisch lokaal	TECHNICAL SPACE	D.03.00	D	[TS] Technical Space	3.9	4.3	12.4	0	0	[General] Off	75	40	0.0	0	0	0	0	0	0.0	0.0	None	0	Unconditioned	0	99	0	100	0	0
D04	D-TL.04.01	technisch lokaal	TECHNICAL SPACE	D.04.00	D	[TS] Technical Space	3.9	4.3	12.4	0	0	[General] Off	75	40	0.0	0	0	0	0	0	0.0	0.0	None	0	Unconditioned	0	99	0	100	0	0
D05	D-TL.05.01	technisch lokaal	TECHNICAL SPACE	D.01.00	D	[TS] Technical Space	3.9	4.3	12.4	0	0	[General] Off	75	40	0.0	0	0	0	0	0	0.0	0.0	None	0	Unconditioned	0	99	0	100	0	0
D06	D-TL.06.01	technisch lokaal	TECHNICAL SPACE	D.01.00	D	[TS] Technical Space	3.9	4.3	12.6	0	0	[General] Off	75	40	0.0	0	0	0	0	0	0.0	0.0	None	0	Unconditioned	0	99	0	100	0	0
00	D-TR.00.01	[GEN] Stairway	GENERAL	D.00.00	D	[GEN] Stairway	18.9	20.4	96.2	0	0	[General] Off	75	40	2.0	100	0	0	0	0	0.0	2.0	None	0	Heated	18	99	0	100	0	0
00	D-TR.00.02	TRAP	GENERAL	D.00.00	D	[GEN] Stairway	19.5	21.4	99.5	0	0	[General] Off	75	40	2.0	100	0	0	0	0	0.0	2.0	None	0	Heated	18	99	0	100	0	0
D01	D-TR.01.01	[GEN] Stairway	GENERAL	D.01.00	D	[GEN] Stairway	18.9	20.4	60.2	0	0	[General] Off	75	40	2.0	100	0	0	0	0	0.0	2.0	None	0	Heated	18	99	0	100	0	0
D01	D-TR.01.02	TRAP	GENERAL	D.01.00	D	[GEN] Stairway	18.7	21.0	59.7	0	0	[General] Off	75	40	2.0	100	0	0	0	0	0.0	2.0	None	0	Heated	18	99	0	100	0	0
D02	D-TR.01.03	[GEN] Stairway	GENERAL	D.02.00	D	[GEN] Stairway	18.9	20.4	60.2	0	0	[General] Off	75	40	2.0	100	0	0	0	0	0.0	2.0	None	0	Heated	18	99	0	100	0	0
D02	D-TR.01.04	TRAP	GENERAL	D.02.00	D	[GEN] Stairway	18.7	21.0	59.7	0	0	[General] Off	75	40	2.0	100	0	0	0	0	0.0	2.0	None	0	Heated	18	99	0	100	0	0
D03	D-TR.03.01	[GEN] Stairway	GENERAL	D.03.00	D	[GEN] Stairway	18.9	20.4	60.2	0	0	[General] Off	75	40	2.0	100	0	0	0	0	0.0	2.0	None	0	Heated	18	99	0	100	0	0
D03	D-TR.03.02	TRAP	GENERAL	D.03.00	D	[GEN] Stairway	18.7	21.0	59.7	0	0	[General] Off	75	40	2.0	100	0	0	0	0	0.0	2.0	None	0	Heated	18	99	0	100	0	0
D04	D-TR.04.01	[GEN] Stairway	GENERAL	D.04.00	D	[GEN] Stairway	18.9	20.4	60.2	0	0	[General] Off	75	40	2.0	100	0	0	0	0	0.0	2.0	None	0	Heated	18	99	0	100	0	0
D04	D-TR.04.02	TRAP	GENERAL	D.04.00	D	[GEN] Stairway	18.7	21.0	59.7	0	0	[General] Off	75	40	2.0	100	0	0	0	0	0.0	2.0	None	0	Heated	18	99	0	100	0	0
D05	D-TR.05.01	[GEN] Stairway	GENERAL	D.01.00	D	[GEN] Stairway	18.9	20.4	60.2	0	0	[General] Off	75	40	2.0	100	0	0	0	0	0.0	2.0	None	0	Heated	18	99	0	100	0	0
D05	D-TR.05.02	TRAP	GENERAL	D.01.00	D	[GEN] Stairway	18.7	21.0	59.7	0	0	[General] Off	75	40	2.0	100	0	0	0	0	0.0	2.0	None	0	Heated	18	99	0	100	0	0
D06	D-TR.06.01	[GEN] Stairway	GENERAL	D.01.00	D	[GEN] Stairway	18.9	20.4	61.5	0	0	[General] Off	75	40	2.0	100	0	0	0	0	0.0	2.0	None	0	Heated	18	99	0	100	0	0
D06	D-TR.06.02	TRAP	GENERAL	D.01.00	D	[GEN] Stairway	18.7	21.0	61.0	0	0	[General] Off	75	40	2.0	100	0	0	0	0	0.0	2.0	None	0	Heated	18	99	0	100	0	0
D07	D-TR.07.01	[GEN] Stairway	GENERAL	D.07.00	D	[GEN] Stairway	18.9	18.9	49.3	0	0	[General] Off	75	40	2.0	100	0	0	0	0	0.0	2.0	None	0	Heated	18	99	0	100	0	0
D07	D-TR.07.02	[GEN] Stairway	GENERAL	D.07.00	D	[GEN] Stairway	18.7	18.7	48.8	0	0	[General] Off	75	40	2.0	100	0	0	0	0	0.0	2.0	None	0	Heated	18	99	0	100	0	0
00	D.00.00.01	Afwas	OFFICE	D.00.00	D	[OF] Meeting Room < 6p	16.2	17.4	36.6	6	6	[Office] Meeting Room SS	75	40	10.0	500	0	30	0	180	11.1	48.8	VAV	240	Heated and cooled	21	25	40	60	50	75
00	D.00.12	pitch arena	OFFICE	D.00.12	D	[OF] Meeting Room >12p	54.0	56.3	275.2	49	49	[Office] Meeting Room L	75	40	10.0	500	0	30	0	1470	27.2	105.4	VAV	1960	Heated and cooled	21	25	40	60	50	75
